New	Transformer.05410_G2000FF4400	phases=1	wdg=1	bus=N283602.1	kV=19.9185842870421	kVA=10	wdg=2	bus=G2000FF4400_N283602_sec.1	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2000RN2800	phases=1	wdg=1	bus=N274196.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000RN2800_N274196_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000RO4500	phases=1	wdg=1	bus=N274220.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000RO4500_N274220_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000SK5500	phases=1	wdg=1	bus=N274137.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000SK5500_N274137_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000SK7800	phases=1	wdg=1	bus=N274150.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000SK7800_N274150_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000SN2500	phases=1	wdg=1	bus=N274191.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000SN2500_N274191_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000SN8400	phases=1	wdg=1	bus=N274183.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000SN8400_N274183_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000SN8800	phases=1	wdg=1	bus=N274200.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000SN8800_N274200_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000SO1800	phases=1	wdg=1	bus=N274227.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000SO1800_N274227_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000SO2200	phases=1	wdg=1	bus=N274207.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000SO2200_N274207_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000SO9400	phases=1	wdg=1	bus=N274214.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000SO9400_N274214_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000SO9800	phases=1	wdg=1	bus=N274224.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000SO9800_N274224_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000TJ2700	phases=1	wdg=1	bus=N274103.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000TJ2700_N274103_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000TL1200	phases=1	wdg=1	bus=N283789.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000TL1200_N283789_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000TL5600	phases=1	wdg=1	bus=N283806.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000TL5600_N283806_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000TN4400	phases=1	wdg=1	bus=N283873.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000TN4400_N283873_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UH9400	phases=1	wdg=1	bus=N283633.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000UH9400_N283633_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000UH9800	phases=1	wdg=1	bus=N283647.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UH9800_N283647_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UI3100	phases=1	wdg=1	bus=N283702.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UI3100_N283702_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UI5400	phases=1	wdg=1	bus=N283699.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000UI5400_N283699_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000UI6400	phases=1	wdg=1	bus=N283679.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UI6400_N283679_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UJ0800	phases=1	wdg=1	bus=N283722.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UJ0800_N283722_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UJ3600	phases=1	wdg=1	bus=N283731.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000UJ3600_N283731_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000UJ6500	phases=1	wdg=1	bus=N283747.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000UJ6500_N283747_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000UK1100	phases=1	wdg=1	bus=N283753.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UK1100_N283753_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UL1900	phases=1	wdg=1	bus=N283810.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UL1900_N283810_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000UL3200	phases=1	wdg=1	bus=N283772.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000UL3200_N283772_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000UL7700	phases=1	wdg=1	bus=N283791.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000UL7700_N283791_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2000UM7300	phases=1	wdg=1	bus=N283821.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000UM7300_N283821_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000UO1100	phases=1	wdg=1	bus=N283873.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000UO1100_N283873_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000VB6800	phases=1	wdg=1	bus=N283880.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000VB6800_N283880_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000VH4000	phases=1	wdg=1	bus=N283609.2	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000VH4000_N283609_sec.2	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000VH9100	phases=1	wdg=1	bus=N283615.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000VH9100_N283615_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000VH9500	phases=1	wdg=1	bus=N283675.2	kV=19.9185842870421	kVA=167	wdg=2	bus=G2000VH9500_N283675_sec.2	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2000VI6200	phases=1	wdg=1	bus=N283684.2	kV=19.9185842870421	kVA=167	wdg=2	bus=G2000VI6200_N283684_sec.2	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2000VJ0200	phases=1	wdg=1	bus=N283716.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000VJ0200_N283716_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000VL8700	phases=1	wdg=1	bus=N283799.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000VL8700_N283799_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000VM1500	phases=1	wdg=1	bus=N283827.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000VM1500_N283827_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000VM6800	phases=1	wdg=1	bus=N283833.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000VM6800_N283833_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000VO8200	phases=1	wdg=1	bus=N1309805.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000VO8200_N1309805_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000WH5900	phases=1	wdg=1	bus=N283675.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000WH5900_N283675_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000WI4400	phases=1	wdg=1	bus=N283710.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2000WI4400_N283710_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000WK0800	phases=1	wdg=1	bus=N283765.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WK0800_N283765_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WK8200	phases=1	wdg=1	bus=N283746.2	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000WK8200_N283746_sec.2	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000WL3500	phases=1	wdg=1	bus=N283799.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WL3500_N283799_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WL4100	phases=1	wdg=1	bus=N283765.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WL4100_N283765_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WL9300	phases=1	wdg=1	bus=N283779.2	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000WL9300_N283779_sec.2	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000WM0100	phases=1	wdg=1	bus=N283809.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WM0100_N283809_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WM3200	phases=1	wdg=1	bus=N283819.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WM3200_N283819_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WM6400	phases=1	wdg=1	bus=N283824.3	kV=19.9185842870421	kVA=37.5	wdg=2	bus=G2000WM6400_N283824_sec.3	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.212	%noloadloss=0.2115	xhl=1.9025
New	Transformer.05410_G2000WN0100	phases=1	wdg=1	bus=N283840.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WN0100_N283840_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WN3300	phases=1	wdg=1	bus=N283848.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000WN3300_N283848_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000WO2300	phases=1	wdg=1	bus=N283902.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000WO2300_N283902_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000WO8800	phases=1	wdg=1	bus=N283892.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000WO8800_N283892_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000XE9500	phases=1	wdg=1	bus=N283544.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2000XE9500_N283544_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000XF7700	phases=1	wdg=1	bus=N283582.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000XF7700_N283582_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000XG5800	phases=1	wdg=1	bus=N283612.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000XG5800_N283612_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000XH0500	phases=1	wdg=1	bus=N283607.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000XH0500_N283607_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000XH4000	phases=1	wdg=1	bus=N283639.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000XH4000_N283639_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000XH4800	phases=1	wdg=1	bus=N283608.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XH4800_N283608_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000XH7500	phases=1	wdg=1	bus=N283636.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2000XH7500_N283636_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2000XJ7800	phases=1	wdg=1	bus=N283732.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000XJ7800_N283732_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2000XJ9800	phases=1	wdg=1	bus=N283726.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000XJ9800_N283726_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2000XK5800	phases=1	wdg=1	bus=N283764.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2000XK5800_N283764_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2000XL0100	phases=1	wdg=1	bus=N283777.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XL0100_N283777_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XL0800	phases=1	wdg=1	bus=N283812.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XL0800_N283812_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XL1500	phases=1	wdg=1	bus=N283787.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2000XL1500_N283787_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2000XL6500	phases=1	wdg=1	bus=N283764.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XL6500_N283764_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XL8000	phases=1	wdg=1	bus=N283769.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XL8000_N283769_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XL9500	phases=1	wdg=1	bus=N283792.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XL9500_N283792_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XM1800	phases=1	wdg=1	bus=N283834.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XM1800_N283834_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XN2900	phases=1	wdg=1	bus=N283859.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XN2900_N283859_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XN3600	phases=1	wdg=1	bus=N283894.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000XN3600_N283894_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000XN7400	phases=1	wdg=1	bus=N283885.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000XN7400_N283885_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000XN9200	phases=1	wdg=1	bus=N283851.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XN9200_N283851_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XN9500	phases=1	wdg=1	bus=N283851.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000XN9500_N283851_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000XO7000	phases=1	wdg=1	bus=N283918.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2000XO7000_N283918_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2000XP1100	phases=1	wdg=1	bus=N283893.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000XP1100_N283893_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000YE2100	phases=1	wdg=1	bus=N283532.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2000YE2100_N283532_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2000YI1900	phases=1	wdg=1	bus=N283701.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000YI1900_N283701_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000YI2500	phases=1	wdg=1	bus=N283673.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000YI2500_N283673_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000YM2700	phases=1	wdg=1	bus=N283830.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000YM2700_N283830_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2000YM7400	phases=1	wdg=1	bus=N283825.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2000YM7400_N283825_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001QI3100	phases=1	wdg=1	bus=N274419.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001QI3100_N274419_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001QJ8800	phases=1	wdg=1	bus=N274458.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001QJ8800_N274458_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001QN1400	phases=1	wdg=1	bus=N274536.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001QN1400_N274536_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001QN1600	phases=1	wdg=1	bus=N274550.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001QN1600_N274550_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001QN7500	phases=1	wdg=1	bus=N274552.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001QN7500_N274552_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001QO2100	phases=1	wdg=1	bus=N274563.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001QO2100_N274563_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RB7800	phases=1	wdg=1	bus=N274248.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001RB7800_N274248_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RG8800	phases=1	wdg=1	bus=N274396.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001RG8800_N274396_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001RH0400	phases=1	wdg=1	bus=N274403.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001RH0400_N274403_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RH4100	phases=1	wdg=1	bus=N274394.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001RH4100_N274394_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RI6300	phases=1	wdg=1	bus=N1347089.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001RI6300_N1347089_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001RJ3400	phases=1	wdg=1	bus=N274458.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001RJ3400_N274458_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RJ9700	phases=1	wdg=1	bus=N274469.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001RJ9700_N274469_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001RL0800	phases=1	wdg=1	bus=N274521.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001RL0800_N274521_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RM3600	phases=1	wdg=1	bus=N274547.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001RM3600_N274547_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001RM4100	phases=1	wdg=1	bus=N274534.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001RM4100_N274534_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001SA1700	phases=1	wdg=1	bus=N274258.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001SA1700_N274258_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SA7400	phases=1	wdg=1	bus=N274224.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001SA7400_N274224_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001SB6900	phases=1	wdg=1	bus=N274277.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001SB6900_N274277_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SB8200	phases=1	wdg=1	bus=N274258.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001SB8200_N274258_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SE4900	phases=1	wdg=1	bus=N274364.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001SE4900_N274364_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001SH1900	phases=1	wdg=1	bus=N1347089.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SH1900_N1347089_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SH3700	phases=1	wdg=1	bus=N274411.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SH3700_N274411_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SI2800	phases=1	wdg=1	bus=N274447.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001SI2800_N274447_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001SI3300	phases=1	wdg=1	bus=N274448.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001SI3300_N274448_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001SI5500	phases=1	wdg=1	bus=N274436.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SI5500_N274436_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SJ3800	phases=1	wdg=1	bus=N274488.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001SJ3800_N274488_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001SJ5400	phases=1	wdg=1	bus=N274470.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SJ5400_N274470_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SL0100	phases=1	wdg=1	bus=N274540.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SL0100_N274540_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SL1400	phases=1	wdg=1	bus=N274531.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SL1400_N274531_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SL1900	phases=1	wdg=1	bus=N274539.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001SL1900_N274539_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001SL6300	phases=1	wdg=1	bus=N274540.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SL6300_N274540_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001SL9500	phases=1	wdg=1	bus=N284284.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001SL9500_N284284_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001TA6400	phases=1	wdg=1	bus=N274237.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TA6400_N274237_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TB6700	phases=1	wdg=1	bus=N274269.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001TB6700_N274269_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001TC3700	phases=1	wdg=1	bus=N274281.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001TC3700_N274281_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001TC6700	phases=1	wdg=1	bus=N274291.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001TC6700_N274291_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001TD3700	phases=1	wdg=1	bus=N274305.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001TD3700_N274305_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001TD6700	phases=1	wdg=1	bus=N274321.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001TD6700_N274321_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001TE3200	phases=1	wdg=1	bus=N284042.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001TE3200_N284042_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TE3800	phases=1	wdg=1	bus=N274352.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TE3800_N274352_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TF3200	phases=1	wdg=1	bus=N284090.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TF3200_N284090_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TG2100	phases=1	wdg=1	bus=N284104.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TG2100_N284104_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TH0100	phases=1	wdg=1	bus=N274396.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001TH0100_N274396_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001TI4000	phases=1	wdg=1	bus=N284133.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TI4000_N284133_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TI5600	phases=1	wdg=1	bus=N284162.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TI5600_N284162_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TI6400	phases=1	wdg=1	bus=N284162.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001TI6400_N284162_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001TJ2100	phases=1	wdg=1	bus=N274442.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001TJ2100_N274442_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001TL8100	phases=1	wdg=1	bus=N274509.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001TL8100_N274509_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001TL8200	phases=1	wdg=1	bus=N274509.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001TL8200_N274509_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001UB2100	phases=1	wdg=1	bus=N283965.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UB2100_N283965_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UB4400	phases=1	wdg=1	bus=N283904.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001UB4400_N283904_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001UC6800	phases=1	wdg=1	bus=N284008.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001UC6800_N284008_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001UD4700	phases=1	wdg=1	bus=N284020.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001UD4700_N284020_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=0.856	%noloadloss=0.2135	xhl=2.3495
New	Transformer.05410_G2001UD7700	phases=1	wdg=1	bus=N284028.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UD7700_N284028_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UD9000	phases=1	wdg=1	bus=N283927.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001UD9000_N283927_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001UE1100	phases=1	wdg=1	bus=N284038.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001UE1100_N284038_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UE3900	phases=1	wdg=1	bus=N284081.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UE3900_N284081_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UF3600	phases=1	wdg=1	bus=N284081.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UF3600_N284081_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UF5200	phases=1	wdg=1	bus=N284089.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UF5200_N284089_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UH9300	phases=1	wdg=1	bus=N284152.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001UH9300_N284152_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001UJ5100	phases=1	wdg=1	bus=N284204.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UJ5100_N284204_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UJ6300	phases=1	wdg=1	bus=N284204.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001UJ6300_N284204_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001UK8700	phases=1	wdg=1	bus=N284232.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001UK8700_N284232_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001UL2700	phases=1	wdg=1	bus=N284245.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001UL2700_N284245_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001UM7400	phases=1	wdg=1	bus=N284278.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001UM7400_N284278_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001VA3800	phases=1	wdg=1	bus=N283914.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VA3800_N283914_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VA6200	phases=1	wdg=1	bus=N283902.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VA6200_N283902_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VB5300	phases=1	wdg=1	bus=N283949.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VB5300_N283949_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VB7800	phases=1	wdg=1	bus=N283967.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001VB7800_N283967_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VC8200	phases=1	wdg=1	bus=N283967.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VC8200_N283967_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VD4400	phases=1	wdg=1	bus=N284006.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VD4400_N284006_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VD6400	phases=1	wdg=1	bus=N283955.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VD6400_N283955_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VD7200	phases=1	wdg=1	bus=N283953.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001VD7200_N283953_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VD8000	phases=1	wdg=1	bus=N283989.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001VD8000_N283989_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VE0100	phases=1	wdg=1	bus=N284048.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2001VE0100_N284048_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2001VF4000	phases=1	wdg=1	bus=N284076.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001VF4000_N284076_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001VF7400	phases=1	wdg=1	bus=N284093.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001VF7400_N284093_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001VF9300	phases=1	wdg=1	bus=N284100.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001VF9300_N284100_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001VG6500	phases=1	wdg=1	bus=N284122.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2001VG6500_N284122_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2001VG7500	phases=1	wdg=1	bus=N284121.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001VG7500_N284121_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001VH7600	phases=1	wdg=1	bus=N284172.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001VH7600_N284172_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VH9900	phases=1	wdg=1	bus=N284172.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001VH9900_N284172_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VI5200	phases=1	wdg=1	bus=N284181.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001VI5200_N284181_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001VK3300	phases=1	wdg=1	bus=N284221.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001VK3300_N284221_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VK4000	phases=1	wdg=1	bus=N284221.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001VK4000_N284221_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001VK9500	phases=1	wdg=1	bus=N284225.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001VK9500_N284225_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001WA2400	phases=1	wdg=1	bus=N283917.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001WA2400_N283917_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WB3100	phases=1	wdg=1	bus=N283924.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001WB3100_N283924_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WB8800	phases=1	wdg=1	bus=N283948.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001WB8800_N283948_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WB9000	phases=1	wdg=1	bus=N283924.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001WB9000_N283924_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WC3900	phases=1	wdg=1	bus=N284043.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001WC3900_N284043_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WC7300	phases=1	wdg=1	bus=N283986.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001WC7300_N283986_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WD4700	phases=1	wdg=1	bus=N284012.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001WD4700_N284012_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WD5300	phases=1	wdg=1	bus=N284012.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001WD5300_N284012_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WE0200	phases=1	wdg=1	bus=N284057.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001WE0200_N284057_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WE2200	phases=1	wdg=1	bus=N1300455.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001WE2200_N1300455_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WE7200	phases=1	wdg=1	bus=N1300454.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001WE7200_N1300454_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WF0900	phases=1	wdg=1	bus=N284084.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2001WF0900_N284084_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2001WF4800	phases=1	wdg=1	bus=N284097.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001WF4800_N284097_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001WF7000	phases=1	wdg=1	bus=N284116.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2001WF7000_N284116_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2001WG1100	phases=1	wdg=1	bus=N284110.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001WG1100_N284110_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001WG8300	phases=1	wdg=1	bus=N284116.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001WG8300_N284116_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001WG9900	phases=1	wdg=1	bus=N284129.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001WG9900_N284129_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001WI1100	phases=1	wdg=1	bus=N284195.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001WI1100_N284195_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WI7900	phases=1	wdg=1	bus=N284195.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001WI7900_N284195_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WJ2500	phases=1	wdg=1	bus=N284208.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001WJ2500_N284208_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WJ5200	phases=1	wdg=1	bus=N284200.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001WJ5200_N284200_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001WJ8500	phases=1	wdg=1	bus=N284214.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001WJ8500_N284214_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001WL3500	phases=1	wdg=1	bus=N284250.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001WL3500_N284250_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001WL4600	phases=1	wdg=1	bus=N284250.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2001WL4600_N284250_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001WM9100	phases=1	wdg=1	bus=N284260.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001WM9100_N284260_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001XA3300	phases=1	wdg=1	bus=N283909.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001XA3300_N283909_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XB6700	phases=1	wdg=1	bus=N283943.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001XB6700_N283943_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001XC3700	phases=1	wdg=1	bus=N283971.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2001XC3700_N283971_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001XC7500	phases=1	wdg=1	bus=N283961.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001XC7500_N283961_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XD7800	phases=1	wdg=1	bus=N284029.1	kV=19.9185842870421	kVA=10	wdg=2	bus=G2001XD7800_N284029_sec.1	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2001XE2600	phases=1	wdg=1	bus=N284069.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2001XE2600_N284069_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2001XE7600	phases=1	wdg=1	bus=N284065.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XE7600_N284065_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XE9200	phases=1	wdg=1	bus=N284049.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001XE9200_N284049_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XE9500	phases=1	wdg=1	bus=N284003.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001XE9500_N284003_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XF2300	phases=1	wdg=1	bus=N284087.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001XF2300_N284087_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001XF9200	phases=1	wdg=1	bus=N284087.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001XF9200_N284087_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001XG1800	phases=1	wdg=1	bus=N284156.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XG1800_N284156_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001XH0700	phases=1	wdg=1	bus=N284168.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001XH0700_N284168_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001XH1200	phases=1	wdg=1	bus=N284157.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XH1200_N284157_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001XH4300	phases=1	wdg=1	bus=N284156.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001XH4300_N284156_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2001XI4700	phases=1	wdg=1	bus=N284192.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XI4700_N284192_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XJ8800	phases=1	wdg=1	bus=N284203.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XJ8800_N284203_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XJ9600	phases=1	wdg=1	bus=N284217.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2001XJ9600_N284217_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2001XK8300	phases=1	wdg=1	bus=N284228.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XK8300_N284228_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001XM3800	phases=1	wdg=1	bus=N284277.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001XM3800_N284277_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001YA0300	phases=1	wdg=1	bus=N283918.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001YA0300_N283918_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001YA0800	phases=1	wdg=1	bus=N283921.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2001YA0800_N283921_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2001YN2300	phases=1	wdg=1	bus=N284286.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2001YN2300_N284286_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2001YN2500	phases=1	wdg=1	bus=N284289.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2001YN2500_N284289_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2002AD4400	phases=1	wdg=1	bus=N284341.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2002AD4400_N284341_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2002AF2300	phases=1	wdg=1	bus=N284383.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2002AF2300_N284383_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100AA0800	phases=1	wdg=1	bus=N283918.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AA0800_N283918_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AD9900	phases=1	wdg=1	bus=N283564.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AD9900_N283564_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AE4800	phases=1	wdg=1	bus=N283558.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AE4800_N283558_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AE9900	phases=1	wdg=1	bus=N283556.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AE9900_N283556_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AF1300	phases=1	wdg=1	bus=N292244.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100AF1300_N292244_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100AF5900	phases=1	wdg=1	bus=N283577.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AF5900_N283577_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AG2100	phases=1	wdg=1	bus=N283585.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AG2100_N283585_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AG8700	phases=1	wdg=1	bus=N283594.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AG8700_N283594_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AH2000	phases=1	wdg=1	bus=N283617.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AH2000_N283617_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AH6800	phases=1	wdg=1	bus=N283651.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AH6800_N283651_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AH8200	phases=1	wdg=1	bus=N283618.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100AH8200_N283618_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100AI4900	phases=1	wdg=1	bus=N283724.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100AI4900_N283724_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100AK1200	phases=1	wdg=1	bus=N283742.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100AK1200_N283742_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100AK4600	phases=1	wdg=1	bus=N283751.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100AK4600_N283751_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100AL1800	phases=1	wdg=1	bus=N283798.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AL1800_N283798_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AL3200	phases=1	wdg=1	bus=N283770.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AL3200_N283770_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AL7200	phases=1	wdg=1	bus=N283775.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AL7200_N283775_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AM2000	phases=1	wdg=1	bus=N283802.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AM2000_N283802_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AM2200	phases=1	wdg=1	bus=N283815.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AM2200_N283815_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AM6300	phases=1	wdg=1	bus=N283820.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AM6300_N283820_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AM6700	phases=1	wdg=1	bus=N283835.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AM6700_N283835_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AM8100	phases=1	wdg=1	bus=N283813.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AM8100_N283813_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AM9800	phases=1	wdg=1	bus=N283829.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AM9800_N283829_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AN3400	phases=1	wdg=1	bus=N283862.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2100AN3400_N283862_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100AN4700	phases=1	wdg=1	bus=N283855.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AN4700_N283855_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100AN8900	phases=1	wdg=1	bus=N283855.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100AN8900_N283855_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BE8900	phases=1	wdg=1	bus=N283564.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2100BE8900_N283564_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100BG5600	phases=1	wdg=1	bus=N283598.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100BG5600_N283598_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100BH3900	phases=1	wdg=1	bus=N283665.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100BH3900_N283665_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100BH6100	phases=1	wdg=1	bus=N283623.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100BH6100_N283623_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100BI0400	phases=1	wdg=1	bus=N283682.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100BI0400_N283682_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100BI5900	phases=1	wdg=1	bus=N283697.1	kV=19.9185842870421	kVA=10	wdg=2	bus=G2100BI5900_N283697_sec.1	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2100BJ0700	phases=1	wdg=1	bus=N283696.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100BJ0700_N283696_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100BJ1200	phases=1	wdg=1	bus=N283713.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100BJ1200_N283713_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BJ1300	phases=1	wdg=1	bus=N283735.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100BJ1300_N283735_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100BJ2200	phases=1	wdg=1	bus=N283714.2	kV=19.9185842870421	kVA=37.5	wdg=2	bus=G2100BJ2200_N283714_sec.2	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100BJ5900	phases=1	wdg=1	bus=N283761.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100BJ5900_N283761_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100BJ7400	phases=1	wdg=1	bus=N283728.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100BJ7400_N283728_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100BK4500	phases=1	wdg=1	bus=N283756.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100BK4500_N283756_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100BL0800	phases=1	wdg=1	bus=N283800.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100BL0800_N283800_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100BL1200	phases=1	wdg=1	bus=N283774.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100BL1200_N283774_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BL2900	phases=1	wdg=1	bus=N283801.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100BL2900_N283801_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BL8300	phases=1	wdg=1	bus=N283778.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100BL8300_N283778_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100BM3700	phases=1	wdg=1	bus=N283826.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100BM3700_N283826_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BM6500	phases=1	wdg=1	bus=N283823.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100BM6500_N283823_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BM9200	phases=1	wdg=1	bus=N283814.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100BM9200_N283814_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100BN6500	phases=1	wdg=1	bus=N283855.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100BN6500_N283855_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100BN9700	phases=1	wdg=1	bus=N283853.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100BN9700_N283853_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100BO1200	phases=1	wdg=1	bus=N283866.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2100BO1200_N283866_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100BO6800	phases=1	wdg=1	bus=N283898.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2100BO6800_N283898_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100BO8200	phases=1	wdg=1	bus=N283874.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2100BO8200_N283874_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100BP7000	phases=1	wdg=1	bus=N283874.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2100BP7000_N283874_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CG0300	phases=1	wdg=1	bus=N283590.3	kV=7.62102355330306	kVA=167	wdg=2	bus=G2100CG0300_N283590_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100CH1800	phases=1	wdg=1	bus=N1385522.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100CH1800_N1385522_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100CH7400	phases=1	wdg=1	bus=N283632.3	kV=7.62102355330306	kVA=167	wdg=2	bus=G2100CH7400_N283632_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100CI1500	phases=1	wdg=1	bus=N283687.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100CI1500_N283687_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100CI3400	phases=1	wdg=1	bus=N1370071.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CI3400_N1370071_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100CI4600	phases=1	wdg=1	bus=N283694.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CI4600_N283694_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CI6400	phases=3	wdg=1	bus=N283690.1.2.3	kV=34.5	kVA=45	wdg=2	bus=G2100CI6400_N283690_sec.1.2.3	kV=0.480	kVA=45	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100CJ3000	phases=1	wdg=1	bus=N283718.2	kV=19.9185842870421	kVA=75	wdg=2	bus=G2100CJ3000_N283718_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100CJ3400	phases=1	wdg=1	bus=N283737.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CJ3400_N283737_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CK4000	phases=1	wdg=1	bus=N283780.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CK4000_N283780_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CK4100	phases=1	wdg=1	bus=N283759.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100CK4100_N283759_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100CL7400	phases=1	wdg=1	bus=N283783.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100CL7400_N283783_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100CL9700	phases=1	wdg=1	bus=N283793.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100CL9700_N283793_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100CM0100	phases=1	wdg=1	bus=N283805.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100CM0100_N283805_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100CM6300	phases=1	wdg=1	bus=N283822.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100CM6300_N283822_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100CM8800	phases=1	wdg=1	bus=N283828.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100CM8800_N283828_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100CN2300	phases=1	wdg=1	bus=N283844.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100CN2300_N283844_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100CN4000	phases=1	wdg=1	bus=N283847.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CN4000_N283847_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CN4900	phases=1	wdg=1	bus=N283858.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CN4900_N283858_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CN5000	phases=1	wdg=1	bus=N283837.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100CN5000_N283837_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100CN9200	phases=1	wdg=1	bus=N283841.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CN9200_N283841_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100CO8200	phases=1	wdg=1	bus=N283869.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100CO8200_N283869_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DG1300	phases=1	wdg=1	bus=N283601.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DG1300_N283601_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DG3700	phases=1	wdg=1	bus=N283614.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100DG3700_N283614_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100DG6300	phases=1	wdg=1	bus=N283589.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DG6300_N283589_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DH7600	phases=1	wdg=1	bus=N283641.2	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100DH7600_N283641_sec.2	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100DH9500	phases=1	wdg=1	bus=N292300.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DH9500_N292300_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100DJ0100	phases=1	wdg=1	bus=N283721.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DJ0100_N283721_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DJ0500	phases=1	wdg=1	bus=N283740.2	kV=19.9185842870421	kVA=75	wdg=2	bus=G2100DJ0500_N283740_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100DJ7200	phases=1	wdg=1	bus=N292334.2	kV=19.9185842870421	kVA=75	wdg=2	bus=G2100DJ7200_N292334_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100DJ8700	phases=1	wdg=1	bus=N283727.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100DJ8700_N283727_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100DK1500	phases=1	wdg=1	bus=N283758.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DK1500_N283758_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DL2300	phases=1	wdg=1	bus=N283786.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DL2300_N283786_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DL5900	phases=1	wdg=1	bus=N283794.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100DL5900_N283794_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100DL9300	phases=1	wdg=1	bus=N283784.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DL9300_N283784_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DL9400	phases=1	wdg=1	bus=N283794.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100DL9400_N283794_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100DL9600	phases=1	wdg=1	bus=N1396879.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100DL9600_N1396879_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100DL9800	phases=1	wdg=1	bus=N283744.2	kV=19.9185842870421	kVA=37.5	wdg=2	bus=G2100DL9800_N283744_sec.2	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100DM2900	phases=1	wdg=1	bus=N283831.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DM2900_N283831_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DM3200	phases=1	wdg=1	bus=N283818.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100DM3200_N283818_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100DM6300	phases=1	wdg=1	bus=N283816.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100DM6300_N283816_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100DN3000	phases=1	wdg=1	bus=N283838.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100DN3000_N283838_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100DN4800	phases=1	wdg=1	bus=N283861.3	kV=19.9185842870421	kVA=250	wdg=2	bus=G2100DN4800_N283861_sec.3	kV=0.24	kVA=250	%imag=0.5	%loadloss=0.465	%noloadloss=0.1322	xhl=3
New	Transformer.05410_G2100DO7000	phases=1	wdg=1	bus=N283865.3	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100DO7000_N283865_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100EE8600	phases=1	wdg=1	bus=N1311915.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100EE8600_N1311915_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100EF2800	phases=3	wdg=1	bus=N292264.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100EF2800_N292264_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100EG8500	phases=1	wdg=1	bus=N292275.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100EG8500_N292275_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100EG8700	phases=3	wdg=1	bus=N292270.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100EG8700_N292270_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100EG9700	phases=3	wdg=1	bus=N292283.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100EG9700_N292283_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100EH3200	phases=1	wdg=1	bus=N292286.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100EH3200_N292286_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100EH3700	phases=1	wdg=1	bus=N292308.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EH3700_N292308_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EI7200	phases=1	wdg=1	bus=N292323.2	kV=19.9185842870421	kVA=37.5	wdg=2	bus=G2100EI7200_N292323_sec.2	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100EJ5700	phases=1	wdg=1	bus=N292367.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EJ5700_N292367_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EK1100	phases=1	wdg=1	bus=N292334.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EK1100_N292334_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EK2800	phases=1	wdg=1	bus=N292334.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100EK2800_N292334_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100EK7600	phases=1	wdg=1	bus=N292399.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100EK7600_N292399_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100EK8800	phases=1	wdg=1	bus=N292347.2	kV=19.9185842870421	kVA=75	wdg=2	bus=G2100EK8800_N292347_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100EM1500	phases=1	wdg=1	bus=N292428.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EM1500_N292428_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EM2500	phases=1	wdg=1	bus=N292390.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EM2500_N292390_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EM6500	phases=1	wdg=1	bus=N292425.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EM6500_N292425_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EN2200	phases=1	wdg=1	bus=N292457.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100EN2200_N292457_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100EN7100	phases=1	wdg=1	bus=N292449.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100EN7100_N292449_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100EN8600	phases=1	wdg=1	bus=N292479.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EN8600_N292479_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EO1300	phases=1	wdg=1	bus=N292510.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EO1300_N292510_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100EO2100	phases=1	wdg=1	bus=N292498.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100EO2100_N292498_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
!New	Transformer.05410_G2100FB8800_2	phases=1	wdg=1	bus=N292140.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100FB8800_N292140_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100FE2600	phases=3	wdg=1	bus=N292234.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100FE2600_N292234_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100FE5400	phases=3	wdg=1	bus=N292228.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100FE5400_N292228_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100FF2000	phases=3	wdg=1	bus=N292242.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100FF2000_N292242_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100FF6200	phases=3	wdg=1	bus=N292242.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100FF6200_N292242_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100FG0000	phases=3	wdg=1	bus=N292260.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100FG0000_N292260_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100FG1700	phases=3	wdg=1	bus=N292304.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100FG1700_N292304_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100FH2300	phases=1	wdg=1	bus=N292269.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100FH2300_N292269_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100FH3200	phases=3	wdg=1	bus=N292302.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100FH3200_N292302_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100FI2200	phases=1	wdg=1	bus=N292320.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100FI2200_N292320_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100FI8100	phases=3	wdg=1	bus=N292302.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100FI8100_N292302_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100FJ2800	phases=1	wdg=1	bus=N292373.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100FJ2800_N292373_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100FJ3800	phases=3	wdg=1	bus=N292380.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100FJ3800_N292380_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100FJ4400	phases=3	wdg=1	bus=N292396.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100FJ4400_N292396_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100FK5800	phases=1	wdg=1	bus=N292373.2	kV=19.9185842870421	kVA=75	wdg=2	bus=G2100FK5800_N292373_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100FK6600	phases=1	wdg=1	bus=N292401.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100FK6600_N292401_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100FK9800	phases=1	wdg=1	bus=N292385.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100FK9800_N292385_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100FL0800	phases=1	wdg=1	bus=N292417.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100FL0800_N292417_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100FL1200	phases=3	wdg=1	bus=N292405.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100FL1200_N292405_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100FL3500	phases=1	wdg=1	bus=N292410.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100FL3500_N292410_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100FL6300	phases=1	wdg=1	bus=N292402.3	kV=19.9185842870421	kVA=10	wdg=2	bus=G2100FL6300_N292402_sec.3	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2100FM1500	phases=1	wdg=1	bus=N292431.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100FM1500_N292431_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100FN7600	phases=3	wdg=1	bus=N292486.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100FN7600_N292486_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100FO1600	phases=1	wdg=1	bus=N292502.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100FO1600_N292502_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100FO1700	phases=1	wdg=1	bus=N292522.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100FO1700_N292522_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100FO3000	phases=3	wdg=1	bus=N292507.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100FO3000_N292507_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100FO5600	phases=3	wdg=1	bus=N292520.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100FO5600_N292520_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100GF1700	phases=3	wdg=1	bus=N292259.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100GF1700_N292259_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100GF5300	phases=3	wdg=1	bus=N292267.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GF5300_N292267_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100GF8600	phases=3	wdg=1	bus=N292253.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2100GF8600_N292253_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100GF8700	phases=1	wdg=1	bus=N292256.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100GF8700_N292256_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100GF9000	phases=1	wdg=1	bus=N292246.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100GF9000_N292246_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100GG7300	phases=1	wdg=1	bus=N292303.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100GG7300_N292303_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100GG8400	phases=1	wdg=1	bus=N292299.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100GG8400_N292299_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100GH2300	phases=1	wdg=1	bus=N292309.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100GH2300_N292309_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100GI2700	phases=1	wdg=1	bus=N292330.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100GI2700_N292330_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100GI5400	phases=3	wdg=1	bus=N292325.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GI5400_N292325_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GJ1600	phases=1	wdg=1	bus=N292364.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GJ1600_N292364_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GJ2300	phases=3	wdg=1	bus=N292354.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100GJ2300_N292354_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100GJ2600	phases=3	wdg=1	bus=N292359.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GJ2600_N292359_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GJ8900	phases=1	wdg=1	bus=N292370.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100GJ8900_N292370_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100GJ9100	phases=3	wdg=1	bus=N292332.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GJ9100_N292332_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GJ9500	phases=3	wdg=1	bus=N292365.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100GJ9500_N292365_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100GK5700	phases=3	wdg=1	bus=N292395.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2100GK5700_N292395_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100GK6700	phases=3	wdg=1	bus=N292395.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GK6700_N292395_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100GK8000	phases=1	wdg=1	bus=N292386.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100GK8000_N292386_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100GK8200	phases=3	wdg=1	bus=N292379.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GK8200_N292379_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100GL2400	phases=3	wdg=1	bus=N292406.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GL2400_N292406_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GM1700	phases=3	wdg=1	bus=N292446.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GM1700_N292446_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GM5300	phases=3	wdg=1	bus=N292446.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GM5300_N292446_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GM6700	phases=3	wdg=1	bus=N292446.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100GM6700_N292446_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100GM9700	phases=1	wdg=1	bus=N292423.3	kV=19.9185842870421	kVA=250	wdg=2	bus=G2100GM9700_N292423_sec.3	kV=0.24	kVA=250	%imag=0.5	%loadloss=0.465	%noloadloss=0.1322	xhl=3
New	Transformer.05410_G2100GN0400	phases=1	wdg=1	bus=N292471.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100GN0400_N292471_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100GN1400	phases=1	wdg=1	bus=N292471.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GN1400_N292471_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GN2400	phases=1	wdg=1	bus=N292466.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100GN2400_N292466_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100GN4300	phases=1	wdg=1	bus=N292461.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GN4300_N292461_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GN4600	phases=1	wdg=1	bus=N292459.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GN4600_N292459_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GN7300	phases=1	wdg=1	bus=N292464.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100GN7300_N292464_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100GN7600	phases=1	wdg=1	bus=N292474.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100GN7600_N292474_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100GN8800	phases=1	wdg=1	bus=N292512.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100GN8800_N292512_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100GO2400	phases=1	wdg=1	bus=N292515.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GO2400_N292515_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GO3300	phases=1	wdg=1	bus=N292513.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GO3300_N292513_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GO5000	phases=3	wdg=1	bus=N292503.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GO5000_N292503_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100GO6100	phases=1	wdg=1	bus=N292504.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GO6100_N292504_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GO7200	phases=3	wdg=1	bus=N292517.1.2.3	kV=34.5	kVA=750	wdg=2	bus=G2100GO7200_N292517_sec.1.2.3	kV=0.480	kVA=750	%imag=0.5	%loadloss=0.706	%noloadloss=0.1492	xhl=5.27
New	Transformer.05410_G2100GP1100	phases=1	wdg=1	bus=N292528.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100GP1100_N292528_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100GP2100	phases=3	wdg=1	bus=N292531.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100GP2100_N292531_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100HE0400	phases=3	wdg=1	bus=N292223.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100HE0400_N292223_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100HE1900	phases=3	wdg=1	bus=N292218.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100HE1900_N292218_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100HE3000	phases=3	wdg=1	bus=N292212.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2100HE3000_N292212_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100HE5100	phases=1	wdg=1	bus=N292209.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100HE5100_N292209_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100HG2500	phases=3	wdg=1	bus=N292273.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100HG2500_N292273_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100HG2900	phases=3	wdg=1	bus=N292296.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100HG2900_N292296_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100HG5500	phases=3	wdg=1	bus=N292272.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100HG5500_N292272_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100HI8200	phases=3	wdg=1	bus=N292329.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100HI8200_N292329_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100HM3200	phases=1	wdg=1	bus=N292420.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100HM3200_N292420_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100HM9900	phases=1	wdg=1	bus=N292433.3	kV=19.9185842870421	kVA=250	wdg=2	bus=G2100HM9900_N292433_sec.3	kV=0.24	kVA=250	%imag=0.5	%loadloss=0.465	%noloadloss=0.1322	xhl=3
New	Transformer.05410_G2100HN2600	phases=3	wdg=1	bus=N292488.1.2.3	kV=34.5	kVA=750	wdg=2	bus=G2100HN2600_N292488_sec.1.2.3	kV=0.480	kVA=750	%imag=0.5	%loadloss=0.706	%noloadloss=0.1492	xhl=5.27
New	Transformer.05410_G2100HN2900	phases=3	wdg=1	bus=N292508.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100HN2900_N292508_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100HN4000	phases=3	wdg=1	bus=N292484.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100HN4000_N292484_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100HN5600	phases=1	wdg=1	bus=N292453.3	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100HN5600_N292453_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100HN8900	phases=3	wdg=1	bus=N292496.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100HN8900_N292496_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100HO5800	phases=3	wdg=1	bus=N292529.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100HO5800_N292529_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100HO7800	phases=3	wdg=1	bus=N292524.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100HO7800_N292524_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100IK6900	phases=3	wdg=1	bus=N292403.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100IK6900_N292403_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100IL1000	phases=1	wdg=1	bus=N292412.3	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100IL1000_N292412_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100IL4000	phases=3	wdg=1	bus=N292400.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100IL4000_N292400_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100IM6700	phases=1	wdg=1	bus=N292430.3	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100IM6700_N292430_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100IN2700	phases=1	wdg=1	bus=N292475.3	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100IN2700_N292475_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100IN7700	phases=1	wdg=1	bus=N292438.3	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100IN7700_N292438_sec.3	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100JI1800	phases=1	wdg=1	bus=N292338.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100JI1800_N292338_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100JJ1000	phases=3	wdg=1	bus=N292352.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100JJ1000_N292352_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2100JL9000	phases=3	wdg=1	bus=N292352.1.2.3	kV=34.5	kVA=750	wdg=2	bus=G2100JL9000_N292352_sec.1.2.3	kV=0.480	kVA=750	%imag=0.5	%loadloss=0.706	%noloadloss=0.1492	xhl=5.27
New	Transformer.05410_G2100JO5900	phases=1	wdg=1	bus=N300601.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100JO5900_N300601_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100JP2000	phases=3	wdg=1	bus=N300602.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2100JP2000_N300602_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100JP3100	phases=1	wdg=1	bus=N300601.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100JP3100_N300601_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100KO2700	phases=3	wdg=1	bus=N300582.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2100KO2700_N300582_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100KO6600	phases=3	wdg=1	bus=N300582.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2100KO6600_N300582_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100KO9900	phases=1	wdg=1	bus=N300626.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100KO9900_N300626_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100MK7800	phases=1	wdg=1	bus=N300492.3	kV=19.9185842870421	kVA=10	wdg=2	bus=G2100MK7800_N300492_sec.3	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2100ML7400	phases=1	wdg=1	bus=N300497.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2100ML7400_N300497_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100MN1400	phases=1	wdg=1	bus=N300510.1	kV=19.9185842870421	kVA=10	wdg=2	bus=G2100MN1400_N300510_sec.1	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2100MN4700	phases=1	wdg=1	bus=N300558.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100MN4700_N300558_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100MN9200	phases=1	wdg=1	bus=N300536.3	kV=19.9185842870421	kVA=10	wdg=2	bus=G2100MN9200_N300536_sec.3	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2100MO0000	phases=1	wdg=1	bus=N300567.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100MO0000_N300567_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100NI4800	phases=3	wdg=1	bus=N300455.1.2.3	kV=34.5	kVA=1500	wdg=2	bus=G2100NI4800_N300455_sec.1.2.3	kV=0.480	kVA=1500	%imag=0.5	%loadloss=0.6745	%noloadloss=0.1279	xhl=5.46
New	Transformer.05410_G2100NJ7400	phases=1	wdg=1	bus=N300463.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100NJ7400_N300463_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2100NJ8400	phases=3	wdg=1	bus=N300472.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2100NJ8400_N300472_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2100NJ9400	phases=3	wdg=1	bus=N300465.1.2.3	kV=34.5	kVA=1000	wdg=2	bus=G2100NJ9400_N300465_sec.1.2.3	kV=0.480	kVA=1000	%imag=0.5	%loadloss=0.7599	%noloadloss=0.13255	xhl=5.415
New	Transformer.05410_G2100NK6800	phases=1	wdg=1	bus=N300481.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100NK6800_N300481_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100NK9200	phases=3	wdg=1	bus=N300478.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2100NK9200_N300478_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100NL3900	phases=1	wdg=1	bus=N300503.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100NL3900_N300503_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100NL6900	phases=1	wdg=1	bus=N300504.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100NL6900_N300504_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100NM4100	phases=1	wdg=1	bus=N300509.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100NM4100_N300509_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100NM6600	phases=1	wdg=1	bus=N300513.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100NM6600_N300513_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100NM7500	phases=1	wdg=1	bus=N300513.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100NM7500_N300513_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100NN4200	phases=1	wdg=1	bus=N300548.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100NN4200_N300548_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2100OJ3400	phases=1	wdg=1	bus=N300469.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2100OJ3400_N300469_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100OJ3600	phases=1	wdg=1	bus=N300452.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2100OJ3600_N300452_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100OK3900	phases=1	wdg=1	bus=N300495.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100OK3900_N300495_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100OM0900	phases=1	wdg=1	bus=N300535.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100OM0900_N300535_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100OM2900	phases=1	wdg=1	bus=N300514.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100OM2900_N300514_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100ON6900	phases=1	wdg=1	bus=N300568.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100ON6900_N300568_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100ON7300	phases=1	wdg=1	bus=N300541.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100ON7300_N300541_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100ON7400	phases=1	wdg=1	bus=N300547.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100ON7400_N300547_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100OO0200	phases=1	wdg=1	bus=N300573.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100OO0200_N300573_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100OO7600	phases=1	wdg=1	bus=N300586.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100OO7600_N300586_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100PA2100	phases=1	wdg=1	bus=N300606.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100PA2100_N300606_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100PM3800	phases=1	wdg=1	bus=N300523.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100PM3800_N300523_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100PN0800	phases=1	wdg=1	bus=N300563.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2100PN0800_N300563_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100PN4000	phases=1	wdg=1	bus=N300544.1	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2100PN4000_N300544_sec.1	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100PN6500	phases=1	wdg=1	bus=N300562.1	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2100PN6500_N300562_sec.1	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100PO1400	phases=1	wdg=1	bus=N300580.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2100PO1400_N300580_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100PO8100	phases=1	wdg=1	bus=N300593.1	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2100PO8100_N300593_sec.1	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100QM2700	phases=1	wdg=1	bus=N300529.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QM2700_N300529_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100QM7300	phases=1	wdg=1	bus=N300518.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QM7300_N300518_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100QM7500	phases=1	wdg=1	bus=N300522.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QM7500_N300522_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100QN1500	phases=1	wdg=1	bus=N300555.2	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100QN1500_N300555_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100QO0700	phases=1	wdg=1	bus=N300609.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2100QO0700_N300609_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2100QO6100	phases=1	wdg=1	bus=N300566.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QO6100_N300566_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100QO8900	phases=1	wdg=1	bus=N300587.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QO8900_N300587_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100QP2300	phases=1	wdg=1	bus=N300614.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QP2300_N300614_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100QP9600	phases=1	wdg=1	bus=N300587.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100QP9600_N300587_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100RL8500	phases=1	wdg=1	bus=N312282.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100RL8500_N312282_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
!New	Transformer.05410_G2100RL9500	phases=3	wdg=1	bus=N312275.1.2.3	kV=34.5	kVA=45	wdg=2	bus=G2100RL9500_N312275_sec.1.2.3	kV=0.480	kVA=45	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2100RM5200	phases=1	wdg=1	bus=N312343.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100RM5200_N312343_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100RN0300	phases=1	wdg=1	bus=N300550.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100RN0300_N300550_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100RN1800	phases=1	wdg=1	bus=N300557.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100RN1800_N300557_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100RN2900	phases=1	wdg=1	bus=N283836.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100RN2900_N283836_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100RN7000	phases=1	wdg=1	bus=N300533.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100RN7000_N300533_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100RN9500	phases=1	wdg=1	bus=N312395.3	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100RN9500_N312395_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100RO0400	phases=1	wdg=1	bus=N300576.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100RO0400_N300576_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100RO6900	phases=1	wdg=1	bus=N312512.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100RO6900_N312512_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100RO8000	phases=1	wdg=1	bus=N312436.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100RO8000_N312436_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100SL6900	phases=1	wdg=1	bus=N312340.2	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2100SL6900_N312340_sec.2	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2100SM1100	phases=1	wdg=1	bus=N312351.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2100SM1100_N312351_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2100SM8900	phases=1	wdg=1	bus=N312424.2	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100SM8900_N312424_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100SN7200	phases=3	wdg=1	bus=N312429.1.2.3	kV=34.5	kVA=750	wdg=2	bus=G2100SN7200_N312429_sec.1.2.3	kV=0.480	kVA=750	%imag=0.5	%loadloss=0.706	%noloadloss=0.1492	xhl=5.27
New	Transformer.05410_G2100SO3700	phases=1	wdg=1	bus=N312462.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2100SO3700_N312462_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2100SP2100	phases=1	wdg=1	bus=N312536.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100SP2100_N312536_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100TM2800	phases=1	wdg=1	bus=N312419.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2100TM2800_N312419_sec_a.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2100TM3900	phases=3	wdg=1	bus=N312419.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100TM3900_N312419_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2100TO1000	phases=1	wdg=1	bus=N312424.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2100TO1000_N312424_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2100TO3200	phases=3	wdg=1	bus=N312445.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2100TO3200_N312445_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2101AB4600	phases=1	wdg=1	bus=N283913.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AB4600_N283913_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AC1300	phases=1	wdg=1	bus=N283976.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101AC1300_N283976_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101AC2700	phases=1	wdg=1	bus=N284001.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AC2700_N284001_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AC8300	phases=1	wdg=1	bus=N283970.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101AC8300_N283970_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AC8800	phases=1	wdg=1	bus=N283998.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101AC8800_N283998_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AC9800	phases=1	wdg=1	bus=N283938.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AC9800_N283938_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AE2300	phases=1	wdg=1	bus=N284045.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AE2300_N284045_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AE2700	phases=1	wdg=1	bus=N284060.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101AE2700_N284060_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101AE2800	phases=1	wdg=1	bus=N284062.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101AE2800_N284062_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101AF2800	phases=1	wdg=1	bus=N284107.3	kV=19.9185842870421	kVA=15	wdg=2	bus=G2101AF2800_N284107_sec.3	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2101AG2000	phases=1	wdg=1	bus=N284124.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101AG2000_N284124_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101AG2300	phases=1	wdg=1	bus=N284123.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101AG2300_N284123_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101AH3200	phases=1	wdg=1	bus=N284153.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101AH3200_N284153_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101AH4300	phases=1	wdg=1	bus=N284128.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101AH4300_N284128_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101AH5300	phases=1	wdg=1	bus=N284154.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101AH5300_N284154_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101AI2000	phases=1	wdg=1	bus=N284180.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101AI2000_N284180_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101AI5400	phases=1	wdg=1	bus=N284188.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101AI5400_N284188_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101AJ7700	phases=1	wdg=1	bus=N284211.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AJ7700_N284211_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AK7700	phases=1	wdg=1	bus=N284223.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AK7700_N284223_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101AL8800	phases=1	wdg=1	bus=N284268.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101AL8800_N284268_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BA6700	phases=1	wdg=1	bus=N283900.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BA6700_N283900_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BB3500	phases=1	wdg=1	bus=N283890.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BB3500_N283890_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BC6900	phases=1	wdg=1	bus=N283995.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BC6900_N283995_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BC7200	phases=1	wdg=1	bus=N283931.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BC7200_N283931_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BC8800	phases=1	wdg=1	bus=N283993.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BC8800_N283993_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BD1200	phases=1	wdg=1	bus=N284013.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BD1200_N284013_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BD4700	phases=1	wdg=1	bus=N284017.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101BD4700_N284017_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101BD7000	phases=1	wdg=1	bus=N283957.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BD7000_N283957_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BE0100	phases=1	wdg=1	bus=N284030.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101BE0100_N284030_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101BG0000	phases=1	wdg=1	bus=N284108.3	kV=19.9185842870421	kVA=10	wdg=2	bus=G2101BG0000_N284108_sec.3	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2101BG6300	phases=1	wdg=1	bus=N284111.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101BG6300_N284111_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101BG6500	phases=1	wdg=1	bus=N284112.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101BG6500_N284112_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101BG9000	phases=1	wdg=1	bus=N284109.3	kV=19.9185842870421	kVA=10	wdg=2	bus=G2101BG9000_N284109_sec.3	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2101BH1300	phases=1	wdg=1	bus=N284164.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BH1300_N284164_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BI4200	phases=1	wdg=1	bus=N284183.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BI4200_N284183_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BJ2000	phases=1	wdg=1	bus=N284211.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101BJ2000_N284211_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101BK9800	phases=1	wdg=1	bus=N284234.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BK9800_N284234_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BL8500	phases=1	wdg=1	bus=N284244.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BL8500_N284244_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BM0000	phases=1	wdg=1	bus=N284274.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BM0000_N284274_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101BM2600	phases=1	wdg=1	bus=N284287.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BM2600_N284287_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101BM6500	phases=1	wdg=1	bus=N284282.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101BM6500_N284282_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101BM6600	phases=1	wdg=1	bus=N284296.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BM6600_N284296_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101BN4800	phases=1	wdg=1	bus=N284308.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101BN4800_N284308_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CA2900	phases=1	wdg=1	bus=N283939.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101CA2900_N283939_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CB3400	phases=1	wdg=1	bus=N283931.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CB3400_N283931_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CB7700	phases=1	wdg=1	bus=N283923.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CB7700_N283923_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CC0600	phases=1	wdg=1	bus=N283951.3	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CC0600_N283951_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CC3700	phases=1	wdg=1	bus=N283974.3	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101CC3700_N283974_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CC5900	phases=1	wdg=1	bus=N283981.2	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101CC5900_N283981_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101CD3700	phases=1	wdg=1	bus=N284034.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CD3700_N284034_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CF1100	phases=1	wdg=1	bus=N284085.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CF1100_N284085_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CG5400	phases=1	wdg=1	bus=N284126.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101CG5400_N284126_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CH1300	phases=1	wdg=1	bus=N284147.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101CH1300_N284147_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CI0100	phases=1	wdg=1	bus=N284212.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CI0100_N284212_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CI1000	phases=1	wdg=1	bus=N284174.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101CI1000_N284174_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CI7200	phases=1	wdg=1	bus=N284177.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101CI7200_N284177_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CJ2700	phases=1	wdg=1	bus=N284206.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CJ2700_N284206_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CJ4100	phases=1	wdg=1	bus=N284211.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101CJ4100_N284211_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CJ7200	phases=1	wdg=1	bus=N284194.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CJ7200_N284194_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CL1300	phases=1	wdg=1	bus=N284239.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CL1300_N284239_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CL5700	phases=1	wdg=1	bus=N284257.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101CL5700_N284257_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CM7500	phases=1	wdg=1	bus=N284275.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101CM7500_N284275_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CN2400	phases=1	wdg=1	bus=N284293.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101CN2400_N284293_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101CN3100	phases=1	wdg=1	bus=N284299.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101CN3100_N284299_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101CO1900	phases=1	wdg=1	bus=N284311.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2101CO1900_N284311_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2101DA7200	phases=3	wdg=1	bus=N292541.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101DA7200_N292541_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101DB2500	phases=1	wdg=1	bus=N283939.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101DB2500_N283939_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DB9200	phases=1	wdg=1	bus=N283929.1	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101DB9200_N283929_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101DC0100	phases=1	wdg=1	bus=N283946.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101DC0100_N283946_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DC3900	phases=1	wdg=1	bus=N283999.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101DC3900_N283999_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101DD1900	phases=1	wdg=1	bus=N284035.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101DD1900_N284035_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101DD6700	phases=1	wdg=1	bus=N284032.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101DD6700_N284032_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101DD6900	phases=1	wdg=1	bus=N284041.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101DD6900_N284041_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101DE3600	phases=1	wdg=1	bus=N284078.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101DE3600_N284078_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DF4700	phases=1	wdg=1	bus=N284102.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101DF4700_N284102_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101DG1700	phases=1	wdg=1	bus=N284117.2	kV=7.62102355330306	kVA=25	wdg=2	bus=G2101DG1700_N284117_sec.2	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101DG9100	phases=1	wdg=1	bus=N292718.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101DG9100_N292718_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DH1100	phases=1	wdg=1	bus=N284130.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101DH1100_N284130_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DI0000	phases=1	wdg=1	bus=N284130.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101DI0000_N284130_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DL3400	phases=1	wdg=1	bus=N284236.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101DL3400_N284236_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DM2100	phases=1	wdg=1	bus=N284273.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101DM2100_N284273_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DO1900	phases=1	wdg=1	bus=N284309.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101DO1900_N284309_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101DO4400	phases=1	wdg=1	bus=N284309.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101DO4400_N284309_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EA3600	phases=3	wdg=1	bus=N292539.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2101EA3600_N292539_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2101EB5200	phases=1	wdg=1	bus=N292564.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101EB5200_N292564_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EC1500	phases=1	wdg=1	bus=N292602.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EC1500_N292602_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EC2600	phases=1	wdg=1	bus=N292649.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EC2600_N292649_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101EC4900	phases=1	wdg=1	bus=N292649.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EC4900_N292649_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101EC8400	phases=1	wdg=1	bus=N292647.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EC8400_N292647_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101ED9500	phases=1	wdg=1	bus=N292665.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101ED9500_N292665_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101ED9700	phases=1	wdg=1	bus=N292597.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101ED9700_N292597_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101EE3400	phases=1	wdg=1	bus=N284041.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101EE3400_N284041_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EG5500	phases=1	wdg=1	bus=N292730.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101EG5500_N292730_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101EG7000	phases=1	wdg=1	bus=N292703.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101EG7000_N292703_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EH3000	phases=1	wdg=1	bus=N292742.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101EH3000_N292742_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EH8800	phases=1	wdg=1	bus=N292737.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101EH8800_N292737_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EK5100	phases=1	wdg=1	bus=N292797.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EK5100_N292797_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EK5700	phases=1	wdg=1	bus=N292808.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EK5700_N292808_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EL2800	phases=1	wdg=1	bus=N284246.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EL2800_N284246_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EL5600	phases=1	wdg=1	bus=N292818.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EL5600_N292818_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EM0500	phases=1	wdg=1	bus=N292824.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EM0500_N292824_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EM2300	phases=1	wdg=1	bus=N284270.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101EM2300_N284270_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101EM5500	phases=1	wdg=1	bus=N292834.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EM5500_N292834_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EM6600	phases=1	wdg=1	bus=N292838.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EM6600_N292838_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EN1400	phases=1	wdg=1	bus=N284291.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EN1400_N284291_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EN3000	phases=1	wdg=1	bus=N292846.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EN3000_N292846_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EN6500	phases=1	wdg=1	bus=N292860.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EN6500_N292860_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EO2200	phases=1	wdg=1	bus=N292846.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EO2200_N292846_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101EO8900	phases=1	wdg=1	bus=N292863.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101EO8900_N292863_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FB7500	phases=3	wdg=1	bus=N292570.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101FB7500_N292570_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101FC3500	phases=1	wdg=1	bus=N292616.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101FC3500_N292616_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101FC8400	phases=1	wdg=1	bus=N292612.2	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101FC8400_N292612_sec.2	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101FC9500	phases=1	wdg=1	bus=N292618.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101FC9500_N292618_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101FD9100	phases=1	wdg=1	bus=N292643.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101FD9100_N292643_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101FE1400	phases=1	wdg=1	bus=N292665.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FE1400_N292665_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FE5900	phases=1	wdg=1	bus=N292670.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101FE5900_N292670_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101FE9500	phases=3	wdg=1	bus=N292666.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101FE9500_N292666_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101FF6700	phases=1	wdg=1	bus=N292703.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101FF6700_N292703_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FG5400	phases=1	wdg=1	bus=N292715.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101FG5400_N292715_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FH1100	phases=1	wdg=1	bus=N292737.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101FH1100_N292737_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FH6200	phases=1	wdg=1	bus=N292725.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101FH6200_N292725_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FJ5700	phases=1	wdg=1	bus=N292783.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101FJ5700_N292783_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101FJ6800	phases=1	wdg=1	bus=N284227.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FJ6800_N284227_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FK7100	phases=1	wdg=1	bus=N292792.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FK7100_N292792_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FK7600	phases=1	wdg=1	bus=N292809.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101FK7600_N292809_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101FL7200	phases=1	wdg=1	bus=N292813.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FL7200_N292813_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FL7900	phases=1	wdg=1	bus=N292821.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FL7900_N292821_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FM7500	phases=1	wdg=1	bus=N292827.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FM7500_N292827_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FO2000	phases=1	wdg=1	bus=N292860.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FO2000_N292860_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101FO4700	phases=1	wdg=1	bus=N292875.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101FO4700_N292875_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GA2000	phases=3	wdg=1	bus=N292532.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101GA2000_N292532_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101GA5600	phases=3	wdg=1	bus=N292545.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2101GA5600_N292545_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2101GA6800	phases=3	wdg=1	bus=N292554.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101GA6800_N292554_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101GB2100	phases=1	wdg=1	bus=N292559.2	kV=19.9185842870421	kVA=15	wdg=2	bus=G2101GB2100_N292559_sec.2	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2101GB6200	phases=3	wdg=1	bus=N292558.1.2.3	kV=34.5	kVA=30	wdg=2	bus=G2101GB6200_N292558_sec.1.2.3	kV=0.480	kVA=30	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
!Following shows to be on phase 2 from xfmr data- phase 2 does not exist in line sections - changed to phase 1	0	0	0	0	0	0	0	bus=_	0	0	0	0	0	0
New	Transformer.05410_G2101GB6700	phases=1	wdg=1	bus=N292603.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GB6700_N292603_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GC3200	phases=1	wdg=1	bus=N292623.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101GC3200_N292623_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101GC3400	phases=1	wdg=1	bus=N292625.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101GC3400_N292625_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101GC9100	phases=1	wdg=1	bus=N292619.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GC9100_N292619_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GC9700	phases=1	wdg=1	bus=N292633.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GC9700_N292633_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GD1300	phases=1	wdg=1	bus=N292637.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101GD1300_N292637_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101GD5100	phases=1	wdg=1	bus=N292637.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101GD5100_N292637_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101GD6200	phases=1	wdg=1	bus=N292642.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101GD6200_N292642_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101GD9500	phases=1	wdg=1	bus=N292651.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101GD9500_N292651_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101GE2800	phases=3	wdg=1	bus=N292678.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101GE2800_N292678_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101GE7600	phases=3	wdg=1	bus=N292706.1.2.3	kV=34.5	kVA=1000	wdg=2	bus=G2101GE7600_N292706_sec.1.2.3	kV=0.480	kVA=1000	%imag=0.5	%loadloss=0.7599	%noloadloss=0.13255	xhl=5.415
New	Transformer.05410_G2101GE9900	phases=3	wdg=1	bus=N292679.1.2.3	kV=34.5	kVA=500	wdg=2	bus=G2101GE9900_N292679_sec.1.2.3	kV=0.480	kVA=500	%imag=0.5	%loadloss=0.7732	%noloadloss=0.1563	xhl=3.675
New	Transformer.05410_G2101GG9700	phases=1	wdg=1	bus=N1406189.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GG9700_N1406189_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GH4400	phases=3	wdg=1	bus=N292744.1.2.3	kV=34.5	kVA=750	wdg=2	bus=G2101GH4400_N292744_sec.1.2.3	kV=0.480	kVA=750	%imag=0.5	%loadloss=0.706	%noloadloss=0.1492	xhl=5.27
New	Transformer.05410_G2101GH4500	phases=1	wdg=1	bus=N292745.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101GH4500_N292745_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101GH5200	phases=3	wdg=1	bus=N292724.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2101GH5200_N292724_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2101GJ5200	phases=1	wdg=1	bus=N292778.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GJ5200_N292778_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GJ7800	phases=1	wdg=1	bus=N292798.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101GJ7800_N292798_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101GK7600	phases=1	wdg=1	bus=N292811.2	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101GK7600_N292811_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101GL8800	phases=1	wdg=1	bus=N292877.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GL8800_N292877_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GM2300	phases=1	wdg=1	bus=N292831.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GM2300_N292831_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GM5200	phases=1	wdg=1	bus=N292882.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GM5200_N292882_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GM6600	phases=1	wdg=1	bus=N292872.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GM6600_N292872_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GM6800	phases=3	wdg=1	bus=N292740.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101GM6800_N292740_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101GM7400	phases=1	wdg=1	bus=N292866.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GM7400_N292866_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GM7700	phases=1	wdg=1	bus=N292843.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GM7700_N292843_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GN0600	phases=1	wdg=1	bus=N292858.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GN0600_N292858_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GN1100	phases=1	wdg=1	bus=N292849.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GN1100_N292849_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101GN5000	phases=1	wdg=1	bus=N292870.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101GN5000_N292870_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HA1300	phases=3	wdg=1	bus=N292535.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101HA1300_N292535_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101HA1800	phases=1	wdg=1	bus=N292557.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101HA1800_N292557_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101HA2400	phases=3	wdg=1	bus=N292547.1.2.3	kV=34.5	kVA=75	wdg=2	bus=G2101HA2400_N292547_sec.1.2.3	kV=0.480	kVA=75	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101HA7500	phases=1	wdg=1	bus=N292550.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101HA7500_N292550_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2101HB3400	phases=1	wdg=1	bus=N292556.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2101HB3400_N292556_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18





!Following shows to be on phase 2 from xfmr data- phase 2 does not exist in line sections - changed to phase 1		
New	Transformer.05410_G2101HB6800	phases=1	wdg=1	bus=N292600.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HB6800_N292600_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HB7500	phases=1	wdg=1	bus=N292585.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HB7500_N292585_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HB3500	phases=1	wdg=1	bus=N292585.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101HB3500_N292585_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101HB3800	phases=1	wdg=1	bus=N292598.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101HB3800_N292598_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101HC2500	phases=1	wdg=1	bus=N292626.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HC2500_N292626_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HD1100	phases=1	wdg=1	bus=N292645.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101HD1100_N292645_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101HD2500	phases=1	wdg=1	bus=N292652.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101HD2500_N292652_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101HD2900	phases=1	wdg=1	bus=N292658.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101HD2900_N292658_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101HD3500	phases=1	wdg=1	bus=N292652.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101HD3500_N292652_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101HE9900	phases=3	wdg=1	bus=N292684.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101HE9900_N292684_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=0.915666666666667	%noloadloss=0.154666666666667	xhl=2.9
New	Transformer.05410_G2101HG3400	phases=1	wdg=1	bus=N1406188.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101HG3400_N1406188_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101HI2400	phases=1	wdg=1	bus=N292772.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HI2400_N292772_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HI9300	phases=1	wdg=1	bus=N292770.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101HI9300_N292770_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101HJ1200	phases=1	wdg=1	bus=N292801.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HJ1200_N292801_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HJ2800	phases=1	wdg=1	bus=N292786.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HJ2800_N292786_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HJ5200	phases=1	wdg=1	bus=N292788.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HJ5200_N292788_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HJ9800	phases=1	wdg=1	bus=N292805.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HJ9800_N292805_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HK4700	phases=1	wdg=1	bus=N292855.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HK4700_N292855_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HK5000	phases=1	wdg=1	bus=N292837.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HK5000_N292837_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HL1900	phases=1	wdg=1	bus=N292852.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HL1900_N292852_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HL2300	phases=1	wdg=1	bus=N292867.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HL2300_N292867_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HL5500	phases=1	wdg=1	bus=N292841.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HL5500_N292841_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HL9000	phases=1	wdg=1	bus=N292832.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HL9000_N292832_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101HN5200	phases=1	wdg=1	bus=N292851.2	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101HN5200_N292851_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101IA3300	phases=3	wdg=1	bus=N292540.1.2.3	kV=34.5	kVA=150	wdg=2	bus=G2101IA3300_N292540_sec.1.2.3	kV=0.480	kVA=150	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2101IA8100	phases=1	wdg=1	bus=N292540.2	kV=19.9185842870421	kVA=15	wdg=2	bus=G2101IA8100_N292540_sec_a.2	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2101II1800	phases=1	wdg=1	bus=N292774.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101II1800_N292774_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101II8600	phases=1	wdg=1	bus=N292779.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101II8600_N292779_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101IJ4900	phases=1	wdg=1	bus=N292825.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101IJ4900_N292825_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101IJ8600	phases=1	wdg=1	bus=N292802.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101IJ8600_N292802_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101IK4600	phases=1	wdg=1	bus=N300997.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101IK4600_N300997_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JA6700	phases=3	wdg=1	bus=N1321243.1.2.3	kV=34.5	kVA=300	wdg=2	bus=G2101JA6700_N1321243_sec.1.2.3	kV=0.480	kVA=300	%imag=0.5	%loadloss=0.818166666666667	%noloadloss=0.1525	xhl=3.505
New	Transformer.05410_G2101JA8400	phases=1	wdg=1	bus=N300634.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101JA8400_N300634_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101JE7500	phases=1	wdg=1	bus=N300801.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JE7500_N300801_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JF1200	phases=1	wdg=1	bus=N292702.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101JF1200_N292702_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101JF1900	phases=1	wdg=1	bus=N292709.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JF1900_N292709_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JF8800	phases=1	wdg=1	bus=N300850.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JF8800_N300850_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JG1900	phases=1	wdg=1	bus=N292717.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JG1900_N292717_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JG9800	phases=1	wdg=1	bus=N300850.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JG9800_N300850_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JH1600	phases=1	wdg=1	bus=N292721.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JH1600_N292721_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JI2900	phases=1	wdg=1	bus=N292790.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JI2900_N292790_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JJ0800	phases=1	wdg=1	bus=N292819.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JJ0800_N292819_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JJ4900	phases=1	wdg=1	bus=N292802.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JJ4900_N292802_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JK1400	phases=1	wdg=1	bus=N300995.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JK1400_N300995_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101JN9300	phases=1	wdg=1	bus=N301049.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101JN9300_N301049_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101KA0900	phases=1	wdg=1	bus=N300672.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA0900_N300672_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KA2300	phases=1	wdg=1	bus=N300631.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA2300_N300631_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KA3900	phases=1	wdg=1	bus=N300679.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA3900_N300679_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KA6200	phases=1	wdg=1	bus=N300623.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA6200_N300623_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KA6800	phases=1	wdg=1	bus=N300662.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA6800_N300662_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KA7500	phases=1	wdg=1	bus=N300643.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA7500_N300643_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KA8300	phases=1	wdg=1	bus=N300629.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KA8300_N300629_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KB0200	phases=1	wdg=1	bus=N300705.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101KB0200_N300705_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101KB6100	phases=1	wdg=1	bus=N300696.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101KB6100_N300696_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101KE3900	phases=1	wdg=1	bus=N300817.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101KE3900_N300817_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101KF1100	phases=1	wdg=1	bus=N300827.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101KF1100_N300827_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101KN9300	phases=1	wdg=1	bus=N301056.3	kV=19.9185842870421	kVA=25	wdg=2	bus=G2101KN9300_N301056_sec.3	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2101KO9100	phases=1	wdg=1	bus=N301061.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101KO9100_N301061_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101LA3600	phases=1	wdg=1	bus=N300650.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101LA3600_N300650_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101LA6700	phases=1	wdg=1	bus=N300658.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101LA6700_N300658_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101LB0200	phases=1	wdg=1	bus=N300696.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101LB0200_N300696_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101LB3300	phases=1	wdg=1	bus=N300707.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101LB3300_N300707_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101LB4400	phases=1	wdg=1	bus=N300709.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101LB4400_N300709_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101LB6300	phases=1	wdg=1	bus=N300708.1	kV=19.9185842870421	kVA=167	wdg=2	bus=G2101LB6300_N300708_sec.1	kV=0.24	kVA=167	%imag=0.5	%loadloss=0.833532934131737	%noloadloss=0.161976047904192	xhl=2.355
New	Transformer.05410_G2101LN4600	phases=1	wdg=1	bus=N301060.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101LN4600_N301060_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101OA1800	phases=1	wdg=1	bus=N300620.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101OA1800_N300620_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101OA2300	phases=1	wdg=1	bus=N300690.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101OA2300_N300690_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101OA5500	phases=1	wdg=1	bus=N300636.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101OA5500_N300636_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101OA5600	phases=1	wdg=1	bus=N300661.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101OA5600_N300661_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101OB2900	phases=1	wdg=1	bus=N300670.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101OB2900_N300670_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101OB6500	phases=1	wdg=1	bus=N300721.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101OB6500_N300721_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101OB6900	phases=1	wdg=1	bus=N300737.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101OB6900_N300737_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101OC6200	phases=1	wdg=1	bus=N300746.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101OC6200_N300746_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101OP2300	phases=1	wdg=1	bus=N300646.1	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2101OP2300_N300646_sec.1	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2101PA3400	phases=1	wdg=1	bus=N300633.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101PA3400_N300633_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101PB2500	phases=1	wdg=1	bus=N300719.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101PB2500_N300719_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101PB3000	phases=1	wdg=1	bus=N300676.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101PB3000_N300676_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101PB5100	phases=1	wdg=1	bus=N300681.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101PB5100_N300681_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101PB7100	phases=1	wdg=1	bus=N300674.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101PB7100_N300674_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101PB7500	phases=1	wdg=1	bus=N300717.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101PB7500_N300717_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101PC1800	phases=1	wdg=1	bus=N300764.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101PC1800_N300764_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101PC3200	phases=1	wdg=1	bus=N300744.3	kV=19.9185842870421	kVA=75	wdg=2	bus=G2101PC3200_N300744_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101PC7200	phases=1	wdg=1	bus=N300740.3	kV=19.9185842870421	kVA=75	wdg=2	bus=G2101PC7200_N300740_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101PC8800	phases=1	wdg=1	bus=N300762.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101PC8800_N300762_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101QA0800	phases=1	wdg=1	bus=N300664.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101QA0800_N300664_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101QA2300	phases=1	wdg=1	bus=N300614.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101QA2300_N300614_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101QB0400	phases=1	wdg=1	bus=N300714.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101QB0400_N300714_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101QB2900	phases=1	wdg=1	bus=N300678.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101QB2900_N300678_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101QB4300	phases=1	wdg=1	bus=N300711.3	kV=19.9185842870421	kVA=75	wdg=2	bus=G2101QB4300_N300711_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101QC1100	phases=1	wdg=1	bus=N300736.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101QC1100_N300736_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101QC3700	phases=1	wdg=1	bus=N300767.3	kV=19.9185842870421	kVA=50	wdg=2	bus=G2101QC3700_N300767_sec.3	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101QC6000	phases=1	wdg=1	bus=N300736.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101QC6000_N300736_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101QC7600	phases=1	wdg=1	bus=N300750.3	kV=19.9185842870421	kVA=100	wdg=2	bus=G2101QC7600_N300750_sec.3	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101RA0900	phases=1	wdg=1	bus=N300678.1	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101RA0900_N300678_sec.1	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101RA5400	phases=1	wdg=1	bus=N300653.2	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2101RA5400_N300653_sec.2	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2101RA8200	phases=1	wdg=1	bus=N312510.3	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101RA8200_N312510_sec.3	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101RB6300	phases=1	wdg=1	bus=N312566.1	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101RB6300_N312566_sec.1	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101RC6500	phases=1	wdg=1	bus=N312606.1	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101RC6500_N312606_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101SA6800	phases=1	wdg=1	bus=N312536.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101SA6800_N312536_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101SB1800	phases=1	wdg=1	bus=N312602.1	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101SB1800_N312602_sec.1	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101SB2000	phases=1	wdg=1	bus=N312551.1	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101SB2000_N312551_sec.1	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101SB6500	phases=1	wdg=1	bus=N312568.1	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101SB6500_N312568_sec.1	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101SC5300	phases=1	wdg=1	bus=N312606.1	kV=7.62102355330306	kVA=37.5	wdg=2	bus=G2101SC5300_N312606_sec.1	kV=0.24	kVA=37.5	%imag=0.5	%loadloss=1.0715	%noloadloss=0.2145	xhl=1.93
New	Transformer.05410_G2101TA3200	phases=1	wdg=1	bus=N312486.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101TA3200_N312486_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101TB0900	phases=1	wdg=1	bus=N312595.1	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101TB0900_N312595_sec.1	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2101TB9300	phases=1	wdg=1	bus=N312558.2	kV=7.62102355330306	kVA=50	wdg=2	bus=G2101TB9300_N312558_sec.2	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2101TC2600	phases=1	wdg=1	bus=N312625.2	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101TC2600_N312625_sec.2	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101TC2601	phases=1	wdg=1	bus=N312625.1	kV=7.62102355330306	kVA=100	wdg=2	bus=G2101TC2601_N312625_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2101UB2800	phases=1	wdg=1	bus=N312558.2	kV=7.62102355330306	kVA=75	wdg=2	bus=G2101UB2800_N312558_sec.2	kV=0.24	kVA=75	%imag=0.5	%loadloss=1.11725	%noloadloss=0.156	xhl=2.6575
New	Transformer.05410_G2102AA5600	phases=1	wdg=1	bus=N284324.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102AA5600_N284324_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102AA7100	phases=1	wdg=1	bus=N284314.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102AA7100_N284314_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102AB5500	phases=1	wdg=1	bus=N1413715.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2102AB5500_N1413715_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2102AC6800	phases=1	wdg=1	bus=N284336.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AC6800_N284336_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AC8400	phases=1	wdg=1	bus=N284339.1	kV=19.9185842870421	kVA=15	wdg=2	bus=G2102AC8400_N284339_sec.1	kV=0.24	kVA=15	%imag=0.5	%loadloss=1.49333333333333	%noloadloss=0.273333333333333	xhl=2.18
New	Transformer.05410_G2102AD5000	phases=1	wdg=1	bus=N284351.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AD5000_N284351_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AD8800	phases=1	wdg=1	bus=N284346.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AD8800_N284346_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AE4600	phases=1	wdg=1	bus=N284351.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AE4600_N284351_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AE9300	phases=1	wdg=1	bus=N284358.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AE9300_N284358_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AF7100	phases=1	wdg=1	bus=N284372.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AF7100_N284372_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AF8900	phases=1	wdg=1	bus=N284414.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102AF8900_N284414_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102AG6500	phases=1	wdg=1	bus=N284433.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2102AG6500_N284433_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2102AG7900	phases=1	wdg=1	bus=N284433.1	kV=19.9185842870421	kVA=100	wdg=2	bus=G2102AG7900_N284433_sec.1	kV=0.24	kVA=100	%imag=0.5	%loadloss=1.3575	%noloadloss=0.131	xhl=3.29
New	Transformer.05410_G2102BB1100	phases=1	wdg=1	bus=N284327.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102BB1100_N284327_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102BB3500	phases=1	wdg=1	bus=N284331.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102BB3500_N284331_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102BB6900	phases=1	wdg=1	bus=N284334.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102BB6900_N284334_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102BC7600	phases=1	wdg=1	bus=N284348.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102BC7600_N284348_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2102BC8300	phases=1	wdg=1	bus=N284337.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102BC8300_N284337_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102BD3700	phases=1	wdg=1	bus=N284339.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102BD3700_N284339_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102BF5100	phases=1	wdg=1	bus=N284387.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102BF5100_N284387_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102CB4400	phases=1	wdg=1	bus=N284326.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102CB4400_N284326_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102CB6400	phases=1	wdg=1	bus=N284349.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102CB6400_N284349_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102CB9700	phases=1	wdg=1	bus=N284330.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102CB9700_N284330_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102CC0600	phases=1	wdg=1	bus=N284343.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102CC0600_N284343_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102CF1500	phases=1	wdg=1	bus=N284387.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102CF1500_N284387_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102CF4600	phases=1	wdg=1	bus=N284377.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102CF4600_N284377_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102CG5800	phases=1	wdg=1	bus=N284428.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102CG5800_N284428_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102DA2700	phases=1	wdg=1	bus=N284323.1	kV=19.9185842870421	kVA=10	wdg=2	bus=G2102DA2700_N284323_sec.1	kV=0.24	kVA=10	%imag=0.5	%loadloss=1.4	%noloadloss=0.325	xhl=1.575
New	Transformer.05410_G2102DA9200	phases=1	wdg=1	bus=N284319.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102DA9200_N284319_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102DD1700	phases=1	wdg=1	bus=N284353.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102DD1700_N284353_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102DD3500	phases=1	wdg=1	bus=N284350.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102DD3500_N284350_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=1.134	%noloadloss=0.181	xhl=1.965
New	Transformer.05410_G2102DE7300	phases=1	wdg=1	bus=N284356.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102DE7300_N284356_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102DF2900	phases=1	wdg=1	bus=N284396.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102DF2900_N284396_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102DF8900	phases=1	wdg=1	bus=N284398.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102DF8900_N284398_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102DG8300	phases=1	wdg=1	bus=N284426.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102DG8300_N284426_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102DG9500	phases=1	wdg=1	bus=N284426.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102DG9500_N284426_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102EA4000	phases=1	wdg=1	bus=N284317.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102EA4000_N284317_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.266	%noloadloss=0.248	xhl=1.835
New	Transformer.05410_G2102EG8500	phases=1	wdg=1	bus=N292979.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102EG8500_N292979_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
New	Transformer.05410_G2102FA2400	phases=1	wdg=1	bus=N292892.1	kV=19.9185842870421	kVA=25	wdg=2	bus=G2102FA2400_N292892_sec.1	kV=0.24	kVA=25	%imag=0.5	%loadloss=1.316	%noloadloss=0.198	xhl=1.745
New	Transformer.05410_G2102FF3700	phases=1	wdg=1	bus=N284394.1	kV=19.9185842870421	kVA=50	wdg=2	bus=G2102FF3700_N284394_sec.1	kV=0.24	kVA=50	%imag=0.5	%loadloss=0.877	%noloadloss=0.181	xhl=2.025
